Modbus address,Object designation ,WPMsystem,WPM 3,WPM 3i,Comments,Min. value,Max. value,Data type,Unit,Write/ read (w/r),Suffix
1501,OPERATING MODE,x,x,x,,0,5,8,,r/w,
1502,COMFORT TEMPERATURE,x,x,x,Heating circuit 1,5,30,2,°C,r/w,HK 1
1503,ECO TEMPERATURE,x,x,x,Heating circuit 1,5,30,2,°C,r/w,HK 1
1504,HEATING CURVE RISE,x,x,x,Heating circuit 1,0,3,7,,r/w,HK 1
1505,COMFORT TEMPERATURE,x,x,x,Heating circuit 2,5,30,2,°C,r/w,HK 2
1506,ECO TEMPERATURE,x,x,x,Heating circuit 2,5,30,2,°C,r/w,HK 2
1507,HEATING CURVE RISE,x,x,x,Heating circuit 2,0,3,7,,r/w,HK 2
1508,FIXED VALUE OPERATION,x,x,x,,20,70,2,°C,r/w,
1509,DUAL MODE TEMP HZG,,x,x,Observe apllication limits,-40,40,2,°C,r/w,
1510,COMFORT TEMPERATURE,x,x,x,DHW,10,60,2,°C,r/w,DHW
1511,ECO TEMPERATURE,x,x,x,DHW,10,60,2,°C,r/w,DHW
1512,DHW STAGES,x,x,x,,0,6,8,,r/w,
1513,DUAL MODE TEMP WW,x,x,x,DHW temperatures,-40,40,2,°C,r/w,
1514,SET FLOW TEMPERATURE,x,x,x,Area cooling,7,25,2,°C,r/w,AREA
1515,FLOW TEMP HYSTERESIS,,x,x,Area cooling,1,5,2,K,r/w,AREA
1516,SET ROOM TEMPERATURE,x,x,x,Area cooling,20,30,2,°C,r/w,AREA
1517,SET FLOW TEMPERATURE,x,x,x,Fan cooling,7,25,2,°C,r/w,FAN
1518,FLOW TEMP HYSTERESIS,,x,x,Fan cooling,1,5,2,K,r/w,FAN
1519,SET ROOM TEMPERATURE,x,x,x,Fan cooling,20,30,2,°C,r/w,FAN
1520,RESET,x,x,x,,1,3,6,,r/w,
1521,RESTART ISG,x,x,x,,0,2,6,,r/w,
1551,COMFORT TEMPERATURE,x,,,Heating circuit 3,5,30,2,°C,r/w,HK 3
1552,ECO TEMPERATURE,x,,,Heating circuit 3,5,30,2,°C,r/w,HK 3
1553,HEATING CURVE RISE,x,,,Heating circuit 3,,,7,,r/w,HK 3
1554,COMFORT TEMPERATURE,x,,,Heating circuit 4,,,2,°C,r/w,HK 4
1555,ECO TEMPERATURE,x,,,Heating circuit 4,,,2,°C,r/w,HK 4
1556,HEATING CURVE RISE,x,,,Heating circuit 4,,,7,,r/w,HK 4
1557,COMFORT TEMPERATURE,x,,,Heating circuit 5,,,2,°C,r/w,HK 5
1558,ECO TEMPERATURE,x,,,Heating circuit 5,,,2,°C,r/w,HK 5
1559,HEATING CURVE RISE,x,,,Heating circuit 5,,,7,,r/w,HK 5
1604,SET TEMPERATURE CC 1,x,,,Set room temperature cooling circuit 1. Write verified on a THZ 7.1 (25 to 26 degC and back; register 604 followed at once),,,2,°C,r/w,HK 1
1605,SET TEMPERATURE CC 2,x,,,Set room temperature cooling circuit 2,,,2,°C,r/w,HK 2
1606,SET TEMPERATURE CC 3,x,,,Set room temperature cooling circuit 3,,,2,°C,r/w,HK 3
1607,SET TEMPERATURE CC 4,x,,,Set room temperature cooling circuit 4,,,2,°C,r/w,HK 4
1608,SET TEMPERATURE CC 5,x,,,Set room temperature cooling circuit 5,,,2,°C,r/w,HK 5
